{
 "schema": "unitesis.network-input/1",
 "source_id": "ieee13-kersting-benchmark",
 "authorization": "public_benchmark",
 "provenance": "IEEE PES 13-node radial test feeder (Kersting); data as modelled in GridLAB-D powerflow/autotest/test_IEEE_13_NR.glm (Battelle, open source). Line matrices computed by unitesis line_constants (modified Carson, Kron, images, concentric neutral), earth resistivity 100 ohm.m, 60 Hz.",
 "units": {
  "voltage": "kV",
  "length": "km",
  "impedance": "ohm/km",
  "power": "MW/MVAr",
  "current": "kA",
  "frequency": "Hz"
 },
 "network": {
  "frequency_hz": 60.0,
  "buses": [
   {
    "bus_id": "650",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "RG60",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "632",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "633",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "634",
    "nominal_kv": 0.48
   },
   {
    "bus_id": "645",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "646",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "6321",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "671",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "680",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "684",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "611",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "652",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "692",
    "nominal_kv": 4.16
   },
   {
    "bus_id": "675",
    "nominal_kv": 4.16
   }
  ],
  "lines": [
   {
    "line_id": "630-632",
    "from_bus": "RG60",
    "to_bus": "632",
    "length_km": 0.6096,
    "r_ohm_per_km": 0.11555638938233774,
    "x_ohm_per_km": 0.3708284871560111,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.2153226817660979,
       0.6325299436784624
      ],
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.09818094622722087,
       0.2632455325115677
      ]
     ],
     [
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.20968279711557436,
       0.6510913282614201
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ]
     ],
     [
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ],
      [
       0.21211938289461904,
       0.6430279075007413
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      3.9170918435361544,
      -1.241053239583246,
      -0.7832462501466356
     ],
     [
      -1.241053239583246,
      3.705657684921014,
      -0.46129238568771425
     ],
     [
      -0.7832462501466356,
      -0.46129238568771425,
      3.505975709640634
     ]
    ]
   },
   {
    "line_id": "632-6321",
    "from_bus": "632",
    "to_bus": "6321",
    "length_km": 0.1524,
    "r_ohm_per_km": 0.11555638938233774,
    "x_ohm_per_km": 0.3708284871560111,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.2153226817660979,
       0.6325299436784624
      ],
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.09818094622722087,
       0.2632455325115677
      ]
     ],
     [
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.20968279711557436,
       0.6510913282614201
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ]
     ],
     [
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ],
      [
       0.21211938289461904,
       0.6430279075007413
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      3.9170918435361544,
      -1.241053239583246,
      -0.7832462501466356
     ],
     [
      -1.241053239583246,
      3.705657684921014,
      -0.46129238568771425
     ],
     [
      -0.7832462501466356,
      -0.46129238568771425,
      3.505975709640634
     ]
    ]
   },
   {
    "line_id": "632-633",
    "from_bus": "632",
    "to_bus": "633",
    "length_km": 0.1524,
    "r_ohm_per_km": 0.3678952305499189,
    "x_ohm_per_km": 0.47237691974882134,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.46766152293367913,
       0.7340783762712728
      ],
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.09690328646351767,
       0.31172889472176646
      ]
     ],
     [
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.4644582240622003,
       0.7445763400935518
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ]
     ],
     [
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ],
      [
       0.4620216382831556,
       0.7526397608542306
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      3.5399206287629377,
      -0.6716587163328596,
      -1.0494637164193714
     ],
     [
      -0.6716587163328596,
      3.217691204456663,
      -0.4092123945395937
     ],
     [
      -1.0494637164193714,
      -0.4092123945395937,
      3.3697349757786683
     ]
    ]
   },
   {
    "line_id": "632-645",
    "from_bus": "632",
    "to_bus": "645",
    "length_km": 0.1524,
    "r_ohm_per_km": 0.8260589861765706,
    "x_ohm_per_km": 0.8370340193320126,
    "in_service": true,
    "phases": "BC",
    "z_phase_ohm_per_km": [
     [
      [
       0.8260589861765706,
       0.8370340193320126
      ],
      [
       0.12835645894763004,
       0.2852991365610579
      ]
     ],
     [
      [
       0.12835645894763004,
       0.2852991365610579
      ],
      [
       0.8225667204035009,
       0.843147364213377
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      2.9307405003959492,
      -0.5602138764318314
     ],
     [
      -0.5602138764318314,
      2.9033896317176633
     ]
    ]
   },
   {
    "line_id": "6321-671",
    "from_bus": "6321",
    "to_bus": "671",
    "length_km": 0.45720000000000005,
    "r_ohm_per_km": 0.11555638938233774,
    "x_ohm_per_km": 0.3708284871560111,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.2153226817660979,
       0.6325299436784624
      ],
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.09818094622722087,
       0.2632455325115677
      ]
     ],
     [
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.20968279711557436,
       0.6510913282614201
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ]
     ],
     [
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ],
      [
       0.21211938289461904,
       0.6430279075007413
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      3.9170918435361544,
      -1.241053239583246,
      -0.7832462501466356
     ],
     [
      -1.241053239583246,
      3.705657684921014,
      -0.46129238568771425
     ],
     [
      -0.7832462501466356,
      -0.46129238568771425,
      3.505975709640634
     ]
    ]
   },
   {
    "line_id": "645-646",
    "from_bus": "645",
    "to_bus": "646",
    "length_km": 0.09144,
    "r_ohm_per_km": 0.8260589861765706,
    "x_ohm_per_km": 0.8370340193320126,
    "in_service": true,
    "phases": "BC",
    "z_phase_ohm_per_km": [
     [
      [
       0.8260589861765706,
       0.8370340193320126
      ],
      [
       0.12835645894763004,
       0.2852991365610579
      ]
     ],
     [
      [
       0.12835645894763004,
       0.2852991365610579
      ],
      [
       0.8225667204035009,
       0.843147364213377
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      2.9307405003959492,
      -0.5602138764318314
     ],
     [
      -0.5602138764318314,
      2.9033896317176633
     ]
    ]
   },
   {
    "line_id": "671-680",
    "from_bus": "671",
    "to_bus": "680",
    "length_km": 0.3048,
    "r_ohm_per_km": 0.11555638938233774,
    "x_ohm_per_km": 0.3708284871560111,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.2153226817660979,
       0.6325299436784624
      ],
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.09818094622722087,
       0.2632455325115677
      ]
     ],
     [
      [
       0.09690328646351767,
       0.31172889472176646
      ],
      [
       0.20968279711557436,
       0.6510913282614201
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ]
     ],
     [
      [
       0.09818094622722087,
       0.2632455325115677
      ],
      [
       0.09537146093853954,
       0.23918929073925682
      ],
      [
       0.21211938289461904,
       0.6430279075007413
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      3.9170918435361544,
      -1.241053239583246,
      -0.7832462501466356
     ],
     [
      -1.241053239583246,
      3.705657684921014,
      -0.46129238568771425
     ],
     [
      -0.7832462501466356,
      -0.46129238568771425,
      3.505975709640634
     ]
    ]
   },
   {
    "line_id": "671-684",
    "from_bus": "671",
    "to_bus": "684",
    "length_km": 0.09144,
    "r_ohm_per_km": 0.8225667204035009,
    "x_ohm_per_km": 0.843147364213377,
    "in_service": true,
    "phases": "AC",
    "z_phase_ohm_per_km": [
     [
      [
       0.8225667204035009,
       0.843147364213377
      ],
      [
       0.12835645894763004,
       0.2852991365610579
      ]
     ],
     [
      [
       0.12835645894763004,
       0.2852991365610579
      ],
      [
       0.8260589861765706,
       0.8370340193320126
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      2.9033896317176624,
      -0.5602138764318314
     ],
     [
      -0.5602138764318314,
      2.9307405003959492
     ]
    ]
   },
   {
    "line_id": "684-611",
    "from_bus": "684",
    "to_bus": "611",
    "length_km": 0.09144,
    "r_ohm_per_km": 0.8260589861765706,
    "x_ohm_per_km": 0.8370340193320126,
    "in_service": true,
    "phases": "C",
    "z_phase_ohm_per_km": [
     [
      [
       0.8260589861765706,
       0.8370340193320126
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      2.8226462977032467
     ]
    ]
   },
   {
    "line_id": "684-652",
    "from_bus": "684",
    "to_bus": "652",
    "length_km": 0.24384,
    "r_ohm_per_km": 0.7023332331985749,
    "x_ohm_per_km": 0.10539997925196265,
    "in_service": true,
    "phases": "A",
    "z_phase_ohm_per_km": [
     [
      [
       0.7023332331985749,
       0.10539997925196265
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      41.79331039338675
     ]
    ]
   },
   {
    "line_id": "692-675",
    "from_bus": "692",
    "to_bus": "675",
    "length_km": 0.1524,
    "r_ohm_per_km": 0.30284930067393434,
    "x_ohm_per_km": 0.257950860227294,
    "in_service": true,
    "phases": "ABC",
    "z_phase_ohm_per_km": [
     [
      [
       0.49595330664113324,
       0.27732148329838346
      ],
      [
       0.19832242808209993,
       0.020391822465649356
      ],
      [
       0.17703703604774393,
       -0.008876946919032735
      ]
     ],
     [
      [
       0.19832242808209993,
       0.020391822465649356
      ],
      [
       0.4903231809514806,
       0.2511163120973813
      ],
      [
       0.19832242808209993,
       0.020391822465649356
      ]
     ],
     [
      [
       0.17703703604774393,
       -0.008876946919032735
      ],
      [
       0.19832242808209993,
       0.020391822465649356
      ],
      [
       0.4959533066411333,
       0.27732148329838335
      ]
     ]
    ],
    "b_phase_us_per_km": [
     [
      60.237001353136094,
      0.0,
      0.0
     ],
     [
      0.0,
      60.237001353136094,
      0.0
     ],
     [
      0.0,
      0.0,
      60.237001353136094
     ]
    ]
   }
  ],
  "switches": [
   {
    "switch_id": "671-692",
    "from_bus": "671",
    "to_bus": "692",
    "closed": true
   }
  ],
  "loads": [
   {
    "load_id": "611-cap",
    "bus": "611",
    "p_mw": 0.0,
    "q_mvar": -0.099999882779,
    "in_service": true,
    "phases": "C",
    "connection": "wye",
    "model": "constant_impedance",
    "phase_p_mw": [
     0.0
    ],
    "phase_q_mvar": [
     -0.099999882779
    ]
   },
   {
    "load_id": "611-current",
    "bus": "611",
    "p_mw": 0.169999965599,
    "q_mvar": 0.080000000717,
    "in_service": true,
    "phases": "C",
    "connection": "wye",
    "model": "constant_current",
    "phase_p_mw": [
     0.169999965599
    ],
    "phase_q_mvar": [
     0.080000000717
    ]
   },
   {
    "load_id": "6321-power",
    "bus": "6321",
    "p_mw": 0.133333333,
    "q_mvar": 0.0773333333,
    "in_service": true,
    "phases": "ABC",
    "connection": "wye",
    "model": "constant_power",
    "phase_p_mw": [
     0.011333333,
     0.044,
     0.078
    ],
    "phase_q_mvar": [
     0.0066666667,
     0.0253333333,
     0.0453333333
    ]
   },
   {
    "load_id": "634-power",
    "bus": "634",
    "p_mw": 0.4,
    "q_mvar": 0.29,
    "in_service": true,
    "phases": "ABC",
    "connection": "wye",
    "model": "constant_power",
    "phase_p_mw": [
     0.16,
     0.12,
     0.12
    ],
    "phase_q_mvar": [
     0.11,
     0.09,
     0.09
    ]
   },
   {
    "load_id": "645-power",
    "bus": "645",
    "p_mw": 0.17,
    "q_mvar": 0.125,
    "in_service": true,
    "phases": "B",
    "connection": "wye",
    "model": "constant_power",
    "phase_p_mw": [
     0.17
    ],
    "phase_q_mvar": [
     0.125
    ]
   },
   {
    "load_id": "646-impedance",
    "bus": "646",
    "p_mw": 0.229999846031,
    "q_mvar": 0.132000007043,
    "in_service": true,
    "phases": "BC",
    "connection": "delta",
    "model": "constant_impedance",
    "phase_p_mw": [
     0.229999846031
    ],
    "phase_q_mvar": [
     0.132000007043
    ]
   },
   {
    "load_id": "652-impedance",
    "bus": "652",
    "p_mw": 0.12800009827,
    "q_mvar": 0.086000123996,
    "in_service": true,
    "phases": "A",
    "connection": "wye",
    "model": "constant_impedance",
    "phase_p_mw": [
     0.12800009827
    ],
    "phase_q_mvar": [
     0.086000123996
    ]
   },
   {
    "load_id": "671-power",
    "bus": "671",
    "p_mw": 1.155,
    "q_mvar": 0.66,
    "in_service": true,
    "phases": "ABC",
    "connection": "delta",
    "model": "constant_power",
    "phase_p_mw": [
     0.385,
     0.385,
     0.385
    ],
    "phase_q_mvar": [
     0.22,
     0.22,
     0.22
    ]
   },
   {
    "load_id": "6711-power",
    "bus": "671",
    "p_mw": 0.0666666667,
    "q_mvar": 0.038666666700000005,
    "in_service": true,
    "phases": "ABC",
    "connection": "wye",
    "model": "constant_power",
    "phase_p_mw": [
     0.0056666667,
     0.022,
     0.039
    ],
    "phase_q_mvar": [
     0.0033333333,
     0.0126666667,
     0.0226666667
    ]
   },
   {
    "load_id": "675-cap",
    "bus": "675",
    "p_mw": 0.0,
    "q_mvar": -0.599999296677,
    "in_service": true,
    "phases": "ABC",
    "connection": "wye",
    "model": "constant_impedance",
    "phase_p_mw": [
     0.0,
     0.0,
     0.0
    ],
    "phase_q_mvar": [
     -0.199999765559,
     -0.199999765559,
     -0.199999765559
    ]
   },
   {
    "load_id": "675-power",
    "bus": "675",
    "p_mw": 0.843,
    "q_mvar": 0.46199999999999997,
    "in_service": true,
    "phases": "ABC",
    "connection": "wye",
    "model": "constant_power",
    "phase_p_mw": [
     0.485,
     0.068,
     0.29
    ],
    "phase_q_mvar": [
     0.19,
     0.06,
     0.212
    ]
   },
   {
    "load_id": "692-current",
    "bus": "692",
    "p_mw": 0.169999814647,
    "q_mvar": 0.150999869431,
    "in_service": true,
    "phases": "AC",
    "connection": "delta",
    "model": "constant_current",
    "phase_p_mw": [
     0.169999814647
    ],
    "phase_q_mvar": [
     0.150999869431
    ]
   }
  ],
  "slacks": [
   {
    "bus": "650",
    "vm_pu": 1.0,
    "angle_deg": 0.0
   }
  ],
  "transformers": [
   {
    "transformer_id": "XFM-1",
    "hv_bus": "633",
    "lv_bus": "634",
    "sn_mva": 0.5,
    "vn_hv_kv": 4.16,
    "vn_lv_kv": 0.48,
    "vk_percent": 2.2825424421026654,
    "vkr_percent": 1.0999999999999999,
    "in_service": true,
    "vector_group": "YNyn0"
   }
  ],
  "regulators": [
   {
    "regulator_id": "RG60",
    "from_bus": "650",
    "to_bus": "RG60",
    "phases": "ABC",
    "tap_positions": [
     10,
     8,
     11
    ],
    "step_percent": 0.625,
    "in_service": true
   }
  ]
 }
}
