{
 "schema": "unitesis.network-input/1",
 "source_id": "ieee33-baran-wu-1989-benchmark",
 "authorization": "public_benchmark",
 "provenance": "Baran & Wu (1989), IEEE Trans. Power Delivery 4(2):1401-1407; numbers exported from pandapower.networks.case33bw (MATPOWER case33bw)",
 "units": {
  "voltage": "kV",
  "length": "km",
  "impedance": "ohm/km",
  "power": "MW/MVAr",
  "current": "kA",
  "frequency": "Hz"
 },
 "network": {
  "frequency_hz": 60.0,
  "buses": [
   {
    "bus_id": "B1",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B2",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B3",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B4",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B5",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B6",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B7",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B8",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B9",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B10",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B11",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B12",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B13",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B14",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B15",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B16",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B17",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B18",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B19",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B20",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B21",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B22",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B23",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B24",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B25",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B26",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B27",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B28",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B29",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B30",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B31",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B32",
    "nominal_kv": 12.66
   },
   {
    "bus_id": "B33",
    "nominal_kv": 12.66
   }
  ],
  "lines": [
   {
    "line_id": "L1-2",
    "from_bus": "B1",
    "to_bus": "B2",
    "length_km": 1.0,
    "r_ohm_per_km": 0.0922,
    "x_ohm_per_km": 0.047,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L2-3",
    "from_bus": "B2",
    "to_bus": "B3",
    "length_km": 1.0,
    "r_ohm_per_km": 0.493,
    "x_ohm_per_km": 0.2511,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L3-4",
    "from_bus": "B3",
    "to_bus": "B4",
    "length_km": 1.0,
    "r_ohm_per_km": 0.366,
    "x_ohm_per_km": 0.1864,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L4-5",
    "from_bus": "B4",
    "to_bus": "B5",
    "length_km": 1.0,
    "r_ohm_per_km": 0.3811,
    "x_ohm_per_km": 0.1941,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L5-6",
    "from_bus": "B5",
    "to_bus": "B6",
    "length_km": 1.0,
    "r_ohm_per_km": 0.819,
    "x_ohm_per_km": 0.707,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L6-7",
    "from_bus": "B6",
    "to_bus": "B7",
    "length_km": 1.0,
    "r_ohm_per_km": 0.1872,
    "x_ohm_per_km": 0.6188,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L7-8",
    "from_bus": "B7",
    "to_bus": "B8",
    "length_km": 1.0,
    "r_ohm_per_km": 0.7114,
    "x_ohm_per_km": 0.2351,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L8-9",
    "from_bus": "B8",
    "to_bus": "B9",
    "length_km": 1.0,
    "r_ohm_per_km": 1.03,
    "x_ohm_per_km": 0.74,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L9-10",
    "from_bus": "B9",
    "to_bus": "B10",
    "length_km": 1.0,
    "r_ohm_per_km": 1.044,
    "x_ohm_per_km": 0.74,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L10-11",
    "from_bus": "B10",
    "to_bus": "B11",
    "length_km": 1.0,
    "r_ohm_per_km": 0.1966,
    "x_ohm_per_km": 0.065,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L11-12",
    "from_bus": "B11",
    "to_bus": "B12",
    "length_km": 1.0,
    "r_ohm_per_km": 0.3744,
    "x_ohm_per_km": 0.1238,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L12-13",
    "from_bus": "B12",
    "to_bus": "B13",
    "length_km": 1.0,
    "r_ohm_per_km": 1.468,
    "x_ohm_per_km": 1.155,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L13-14",
    "from_bus": "B13",
    "to_bus": "B14",
    "length_km": 1.0,
    "r_ohm_per_km": 0.5416,
    "x_ohm_per_km": 0.7129,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L14-15",
    "from_bus": "B14",
    "to_bus": "B15",
    "length_km": 1.0,
    "r_ohm_per_km": 0.591,
    "x_ohm_per_km": 0.526,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L15-16",
    "from_bus": "B15",
    "to_bus": "B16",
    "length_km": 1.0,
    "r_ohm_per_km": 0.7463,
    "x_ohm_per_km": 0.545,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L16-17",
    "from_bus": "B16",
    "to_bus": "B17",
    "length_km": 1.0,
    "r_ohm_per_km": 1.289,
    "x_ohm_per_km": 1.721,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L17-18",
    "from_bus": "B17",
    "to_bus": "B18",
    "length_km": 1.0,
    "r_ohm_per_km": 0.732,
    "x_ohm_per_km": 0.574,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L2-19",
    "from_bus": "B2",
    "to_bus": "B19",
    "length_km": 1.0,
    "r_ohm_per_km": 0.164,
    "x_ohm_per_km": 0.1565,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L19-20",
    "from_bus": "B19",
    "to_bus": "B20",
    "length_km": 1.0,
    "r_ohm_per_km": 1.5042,
    "x_ohm_per_km": 1.3554,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L20-21",
    "from_bus": "B20",
    "to_bus": "B21",
    "length_km": 1.0,
    "r_ohm_per_km": 0.4095,
    "x_ohm_per_km": 0.4784,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L21-22",
    "from_bus": "B21",
    "to_bus": "B22",
    "length_km": 1.0,
    "r_ohm_per_km": 0.7089,
    "x_ohm_per_km": 0.9373,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L3-23",
    "from_bus": "B3",
    "to_bus": "B23",
    "length_km": 1.0,
    "r_ohm_per_km": 0.4512,
    "x_ohm_per_km": 0.3083,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L23-24",
    "from_bus": "B23",
    "to_bus": "B24",
    "length_km": 1.0,
    "r_ohm_per_km": 0.898,
    "x_ohm_per_km": 0.7091,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L24-25",
    "from_bus": "B24",
    "to_bus": "B25",
    "length_km": 1.0,
    "r_ohm_per_km": 0.896,
    "x_ohm_per_km": 0.7011,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L6-26",
    "from_bus": "B6",
    "to_bus": "B26",
    "length_km": 1.0,
    "r_ohm_per_km": 0.203,
    "x_ohm_per_km": 0.1034,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L26-27",
    "from_bus": "B26",
    "to_bus": "B27",
    "length_km": 1.0,
    "r_ohm_per_km": 0.2842,
    "x_ohm_per_km": 0.1447,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L27-28",
    "from_bus": "B27",
    "to_bus": "B28",
    "length_km": 1.0,
    "r_ohm_per_km": 1.059,
    "x_ohm_per_km": 0.9337,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L28-29",
    "from_bus": "B28",
    "to_bus": "B29",
    "length_km": 1.0,
    "r_ohm_per_km": 0.8042,
    "x_ohm_per_km": 0.7006,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L29-30",
    "from_bus": "B29",
    "to_bus": "B30",
    "length_km": 1.0,
    "r_ohm_per_km": 0.5075,
    "x_ohm_per_km": 0.2585,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L30-31",
    "from_bus": "B30",
    "to_bus": "B31",
    "length_km": 1.0,
    "r_ohm_per_km": 0.9744,
    "x_ohm_per_km": 0.963,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L31-32",
    "from_bus": "B31",
    "to_bus": "B32",
    "length_km": 1.0,
    "r_ohm_per_km": 0.3105,
    "x_ohm_per_km": 0.3619,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "L32-33",
    "from_bus": "B32",
    "to_bus": "B33",
    "length_km": 1.0,
    "r_ohm_per_km": 0.341,
    "x_ohm_per_km": 0.5302,
    "max_current_ka": null,
    "in_service": true
   },
   {
    "line_id": "TIE21-8",
    "from_bus": "B21",
    "to_bus": "B8",
    "length_km": 1.0,
    "r_ohm_per_km": 2.0,
    "x_ohm_per_km": 2.0,
    "max_current_ka": null,
    "in_service": false
   },
   {
    "line_id": "TIE9-15",
    "from_bus": "B9",
    "to_bus": "B15",
    "length_km": 1.0,
    "r_ohm_per_km": 2.0,
    "x_ohm_per_km": 2.0,
    "max_current_ka": null,
    "in_service": false
   },
   {
    "line_id": "TIE12-22",
    "from_bus": "B12",
    "to_bus": "B22",
    "length_km": 1.0,
    "r_ohm_per_km": 2.0,
    "x_ohm_per_km": 2.0,
    "max_current_ka": null,
    "in_service": false
   },
   {
    "line_id": "TIE18-33",
    "from_bus": "B18",
    "to_bus": "B33",
    "length_km": 1.0,
    "r_ohm_per_km": 0.5,
    "x_ohm_per_km": 0.5,
    "max_current_ka": null,
    "in_service": false
   },
   {
    "line_id": "TIE25-29",
    "from_bus": "B25",
    "to_bus": "B29",
    "length_km": 1.0,
    "r_ohm_per_km": 0.5,
    "x_ohm_per_km": 0.5,
    "max_current_ka": null,
    "in_service": false
   }
  ],
  "switches": [],
  "loads": [
   {
    "load_id": "D2",
    "bus": "B2",
    "p_mw": 0.1,
    "q_mvar": 0.06,
    "in_service": true
   },
   {
    "load_id": "D3",
    "bus": "B3",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D4",
    "bus": "B4",
    "p_mw": 0.12,
    "q_mvar": 0.08,
    "in_service": true
   },
   {
    "load_id": "D5",
    "bus": "B5",
    "p_mw": 0.06,
    "q_mvar": 0.03,
    "in_service": true
   },
   {
    "load_id": "D6",
    "bus": "B6",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D7",
    "bus": "B7",
    "p_mw": 0.2,
    "q_mvar": 0.1,
    "in_service": true
   },
   {
    "load_id": "D8",
    "bus": "B8",
    "p_mw": 0.2,
    "q_mvar": 0.1,
    "in_service": true
   },
   {
    "load_id": "D9",
    "bus": "B9",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D10",
    "bus": "B10",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D11",
    "bus": "B11",
    "p_mw": 0.045,
    "q_mvar": 0.03,
    "in_service": true
   },
   {
    "load_id": "D12",
    "bus": "B12",
    "p_mw": 0.06,
    "q_mvar": 0.035,
    "in_service": true
   },
   {
    "load_id": "D13",
    "bus": "B13",
    "p_mw": 0.06,
    "q_mvar": 0.035,
    "in_service": true
   },
   {
    "load_id": "D14",
    "bus": "B14",
    "p_mw": 0.12,
    "q_mvar": 0.08,
    "in_service": true
   },
   {
    "load_id": "D15",
    "bus": "B15",
    "p_mw": 0.06,
    "q_mvar": 0.01,
    "in_service": true
   },
   {
    "load_id": "D16",
    "bus": "B16",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D17",
    "bus": "B17",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D18",
    "bus": "B18",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D19",
    "bus": "B19",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D20",
    "bus": "B20",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D21",
    "bus": "B21",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D22",
    "bus": "B22",
    "p_mw": 0.09,
    "q_mvar": 0.04,
    "in_service": true
   },
   {
    "load_id": "D23",
    "bus": "B23",
    "p_mw": 0.09,
    "q_mvar": 0.05,
    "in_service": true
   },
   {
    "load_id": "D24",
    "bus": "B24",
    "p_mw": 0.42,
    "q_mvar": 0.2,
    "in_service": true
   },
   {
    "load_id": "D25",
    "bus": "B25",
    "p_mw": 0.42,
    "q_mvar": 0.2,
    "in_service": true
   },
   {
    "load_id": "D26",
    "bus": "B26",
    "p_mw": 0.06,
    "q_mvar": 0.025,
    "in_service": true
   },
   {
    "load_id": "D27",
    "bus": "B27",
    "p_mw": 0.06,
    "q_mvar": 0.025,
    "in_service": true
   },
   {
    "load_id": "D28",
    "bus": "B28",
    "p_mw": 0.06,
    "q_mvar": 0.02,
    "in_service": true
   },
   {
    "load_id": "D29",
    "bus": "B29",
    "p_mw": 0.12,
    "q_mvar": 0.07,
    "in_service": true
   },
   {
    "load_id": "D30",
    "bus": "B30",
    "p_mw": 0.2,
    "q_mvar": 0.6,
    "in_service": true
   },
   {
    "load_id": "D31",
    "bus": "B31",
    "p_mw": 0.15,
    "q_mvar": 0.07,
    "in_service": true
   },
   {
    "load_id": "D32",
    "bus": "B32",
    "p_mw": 0.21,
    "q_mvar": 0.1,
    "in_service": true
   },
   {
    "load_id": "D33",
    "bus": "B33",
    "p_mw": 0.06,
    "q_mvar": 0.04,
    "in_service": true
   }
  ],
  "slacks": [
   {
    "bus": "B1",
    "vm_pu": 1.0,
    "angle_deg": 0.0
   }
  ]
 }
}
